เอกสารราคาค่าก่อสร้างหมวดงานระบบไฟฟ้าและสื่อสาร
โครงการ
ลำดับ
รายละเอียด
รวมเป็นเงิน
หมวดงานระบบไฟฟ้าและสื่อสาร
บัสดักส์
เครื่องกำเนิดไฟฟ้า
แผงสวิตช์ไฟฟ้าแรงต่ำ
แผงสวิตช์ย่อย
สายไฟฟ้าและท่อร้อยสายไฟฟ้า
ดวงโคมไฟฟ้า
สวิตช์และเต้ารับ
ระบบต่อลงดินและป้องกันฟ้าผ่า
ระบบสายสัญญาณเครือข่ายคอมพิวเตอร์และสื่อสาร (ระบบโทรศัพท์, สายสัญญาณคอมพิวเตอร์)
ระบบแจ้งเหตุเพลิงไหม้
ระบบเสียง
ระบบรักษาความปลอดภัยแบบรวมศูนย์ (ระบบโทรทัศน์วงจรปิด และควบคุมการเข้า-ออก)
ระบบควบคุมไฟฟ้าแสงสว่าง
ระบบโทรศัพท์ฉุกเฉิน
ระบบ Smart Toilet
รวมราคาหมวดงานระบบไฟฟ้าและสื่อสาร
อัตราต่อหน่วย
หน่วย
รวม
วัสดุ
ค่าแรง
เป็นเงิน
ปริมาณ
AL FEEDER BUSDUCT
- 500 A
ม.
- 650 A
- 800 A
AL  PLUG-IN BUSDUCT
FLANGED END
ชุด
ELBOW 90º
PLUG-IN UNIT
- 20 A
- 50 A
- 100 A
- 250 A
- Support,Hanger & Accessories
เหมา
อื่น ๆ (ระบุ)
รวมราคารายการที่ 1
- Diesel Generator Set, 800 kVA, 0.8PF
- Air Inlet & Outlet Sound Attenuator for 800 kVA
- GCP
- Fuel Day Tank 8 HRS for Genertor 800 kVA
- Fuel after test of Generator 800 kVA
- Spare Part of Generator 800 kVA
- Test&Commisoning of Generator 800 kVA
- Diesel Generator Set, 400 kVA, 0.8PF
- Air Inlet & Outlet Sound Attenuator for 400 kVA
- Fuel Day Tank 8 HRS for Genertor 400 kVA
- Fuel after test of Generator 400 kVA
- Spare Part of Generator 400 kVA
- Test&Commisoning of Generator 400 kVA
- Sound Proof
ตร.ม.
- Concrete Foudation
รวมราคารายการที่ 2
- A-R02-MDB1
- A-R02-MDB2
- CAP1 (A-R02-MDB1)
- CAP2 (A-R02-MDB2)
- A-U03-EMDB1
- A-R03-MDB1
- CAP1 (A-R03-MDB1)
- A-R03-EMDB1
- Connection Busbar
รวมราคารายการที่ 3
- A-R01-1DP1
- A-R01-2DP1
- A-R02-1DP1
- A-R02-2DP1
- A-R01-1EDP1
- A-U01-1EDP1
- A-R03-1DP1
- A-R03-1DP2
- A-R03-1DP3
- A-R03-1DP4
- A-R03-1DP5
- A-R03-1EDP1
- A-R03-1EDP2
- A-R01-1DP2
- A-R01-1DP6
- A-R01-1DP7
- A-R01-1P1
- A-R01-2P1
- A-R02-1P1
- A-R02-2P1
- A-1LPL1
- A-1LPL2
- A-R01-1EP1
- A-R01-2EP1
- A-R02-1EP1
- A-R02-2EP1
- A-C01-2PE2
- A-C01-2P3
- A-U01-1P1
- A-U01-1EP1
- A-R03-1P1
- A-R03-1P2
- A-R03-1P3
- A-R03-1P4
- A-R03-1EP1
- A-R03-1EP2
- A-U04-1EP1
- A-U05-1EP1
- Safety Switch 2P, 30A
- Safety Switch 2P, 60A
- Safety Switch 3P, 30A
- Safety Switch 3P, 60A
- Circuit Breaker 1P, 16A
- Circuit Breaker 3P, 16A
- Circuit Breaker 3P, 20A
- Circuit Breaker 3P, 40A
- Circuit Breaker 3P, 50A
- Circuit Breaker 3P, 63A
- Circuit Breaker 3P, 100A
- Circuit Breaker 3P, 125A
- Circuit Breaker 3P, 160A
- Circuit Breaker 3P, 200A
- Circuit Breaker 3P, 250A
- Circuit Breaker 3P, 50A (WP)
- Weather Proof Isolator Switch 2P, 20A
- Weather Proof Isolator Switch 2P, 30A
- Weather Proof Isolator Switch 3P, 20A
- Weather Proof Isolator Switch 3P, 30A
- Weather Proof Isolator Switch 3P, 60A
- Digital Meter Panel (DPM)
- อุปกรณ์ประกอบและอื่นๆ
รวมราคารายการที่ 4
สายไฟฟ้า IEC-01
-Size 300 sq.mm.
-Size 240 sq.mm.
-Size 185 sq.mm.
-Size 150 sq.mm.
-Size 120 sq.mm.
-Size 95 sq.mm.
-Size 70 sq.mm.
-Size 50 sq.mm.
-Size 35 sq.mm.
-Size 25 sq.mm.
-Size 16 sq.mm.
-Size 10 sq.mm.
-Size 6 sq.mm.
-Size 4 sq.mm.
-Size 2.5 sq.mm.
สายไฟฟ้า CV-FD
สายไฟฟ้า Fire Resistance Cable
สายไฟฟ้า NYY Cable
ท่อร้อยสายไฟฟ้า
- EMT Dia 1/2"
- EMT Dia 3/4"
- EMT Dia 1"
- EMT Dia 1 1/4"
- EMT Dia 1 1/2"
- EMT Dia 2"
- IMC Dia 1/2"
- IMC Dia 3/4"
- IMC Dia 1"
- IMC Dia 1 1/4"
- IMC Dia 1 1/2"
- IMC Dia 2"
- IMC Dia 2 1/2"
- IMC Dia 3"
- IMC Dia 3 1/2"
- IMC Dia 4"
- HDPE Dia 1/2"
- HDPE Dia 3/4"
- HDPE Dia 1"
- HDPE Dia 1 1/4"
- HDPE Dia 1 1/2"
- HDPE Dia 2"
- HDPE Dia 2 1/2"
- HDPE Dia 3"
- HDPE Dia 3 1/2"
- HDPE Dia 4"
รางเดินสาย
- Cable Tray 700mm x 100mm
- Cable Tray 600mm x 100mm
- Cable Tray 500mm x 100mm
- Cable Tray 400mm x 100mm
- Cable Tray 300mm x 100mm
- Cable Tray 200mm x 100mm
- Wireway 400mm x 100mm
- Wireway 300mm x 100mm
- Wireway 200mm x 100mm
- Wireway 50mm x 75mm
Pull Box
รวมราคารายการที่ 5
ดวงโคมไฟฟ้าทั่วไป
- Type A1
- Type A2
- Type A3
- Type A4
- Type A5
- Type B1
- Type B2
- Type B3
- Type B4
- Type C1
- Type C2
- Type C3
- Type C4
- Type C1wp.
- Type C2wp.
- Type C3wp.
- Type C4wp.
- Type F01
- Type F02
- Type P01
- Type FL01
- Type RD01
- Type TR01
- Type LT01
- Type HB01
- Type LLL1
- Type LLL2
- Type LLL3
- LED RECESSED LINEAR 22W
- LED BATTERN LUMINARE 16W
- LED RECESSED LINEAR 2x16W
- LED RECESSED LINEAR 36W
- RECESSED DOWNLIGHT 14W
- RECESSED DOWNLIGHT 30W
- WALL MOUNT 9W
- STRIP LIGHT 18W
- Type AC011
- Type CA02
- Type Sl01
- Fire Exit Sign
- Emergency Battery Lighting
- Remote Lamp
- Central Battery
รวมราคารายการที่ 6
สวิตช์
- สวิตช์ไฟเดี่ยว 1 ช่อง พร้อมฝาครอบ
- สวิตช์ไฟเดี่ยว 1 ช่อง พร้อมฝาครอบ แบบกันน้ำ
- สวิตช์ไฟเดี่ยว 2 ช่อง พร้อมฝาครอบ
- สวิตช์ไฟเดี่ยว 3 ช่อง พร้อมฝาครอบ
- สวิตช์ไฟสามทาง พร้อมฝาครอบ
เต้ารับ
- เต้ารับเดี่ยว
- เต้ารับคู่
- เต้ารับคู่ ฝังพื้น (Pop-Up Type)
- เต้ารับเดี่ยว แบบกันน้ำ
- เต้ารับคู่ แบบกันน้ำ
รวมราคารายการที่ 7
- Ground Bar
- Ground Test Box
- Inspection Pit
- Groung Rod Copper Bond 5/8" x 10 ft.
- Exothermic Welding
- Excavation & Backfill
สายไฟฟ้า
- Bare Copper  95 Sq.mm.
- Bare Copper  70 Sq.mm.
- Bare Copper  50 Sq.mm.
- Bare Copper  35 Sq.mm.
- Bare Copper  16 Sq.mm.
- Bare Copper  Tape 25x3 mm.
- Aluminium Tape 25x4 mm.
- IEC-01 35 Sq.mm.
- อุปกรณ์ประกอบและอื่นๆสำหรับสาย
- PVC. Dia. 1 1/4"
- PVC. Dia. 1"
- PVC. Dia. 3/4"
- อุปกรณ์ประกอบและอื่นๆสำหรับท่อ
รวมราคารายการที่ 8
ระบบสายสัญญาณเครือข่ายคอมพิวเตอร์และสื่อสาร
(ระบบโทรศัพท์, สายสัญญาณคอมพิวเตอร์)
- Main Network Rack
- Computer Network Interface
- MDF
- A-R01-1IDF1
- A-R01-2IDF1
- A-R02-1IDF1
- A-R02-2IDF1
- A-R03-1IDF1
- A-R03-1IDF2
- A-U01-1IDF1
- A-U03-1IDF1
- A-U04-1IDF1
- A-U05-1IDF1
- A-U07-1IDF1
- FIBER OPTIC PATCH PANEL
- UTP PATCH PANEL 24 PORT
- Wifi Acces Point (WAP)
- เต้ารับโทรศัพท์และคอมพิวเตอร์ RJ 45 F/O
- 4Pairs UTP Cat6
- 24C-50/125 MM OM4 F/O
- 6C-50/125 MM OM4 F/O
- 12C-9/125 SM OS2 F/O
- EMT. Dia. 2"
- EMT. Dia. 1 1/2"
- EMT. Dia. 1"
- EMT. Dia. 3/4"
- EMT. Dia. 1/2"
- Wireway 200 mm. x 100 mm.
- Wireway 100 mm. x 100 mm.
- อุปกรณ์ประกอบและอื่นๆสำหรับรางเดินสาย
- Test & Commisioning
รวมราคารายการที่ 9
- FCP
- Annunciator Board
- RTU
- F/A
- Heat Detector
- Heat Detector Address
- Smoke Detector
- Smoke Detector Address
- Manual Station w/ Key Switch
- Fire Speaker w/Strobe Light
- Alarm Bell
- Fireman Telephone Jack
- 4C - Fiber Optic LSZH Single mode 9/125 um (OS2)
- IEC-01. 2.5 Sq.mm.
- IEC-01. 1.5 Sq.mm.
- FR. Cable 4 Sq.mm.
- FR. Cable 2.5 Sq.mm.
- FR. Cable 1.5 Sq.mm.
- TIEV 4C-0.65 sq.nn.
- Twisted Pair w/ Shield 16 AWG.
- HDPE. Dia. 2"
- IMC. Dia. 3/4"
- IMC. Dia. 1/2"
รวมราคารายการที่ 10
- Sound Controller
- Sound Cabinet Rack
- Sound Terminal Box
- Pre-Amp
- Power Amplifier
- Zone selector switch 4 zone
- AM/FM Tuner
- Media Player
- Microphone
- Sound Monitor selector switch
- Fiber Distribution Unit
- Override ControlPanel
- Emergency Controller
- Electronic Chine
- Volumn Control
- Ceiling Loud Speaker
- Horn Loud Speaker 15W
- Sound Projector
- Cabinet Loud Speaker
-VCT 4C-4 sq.mm.
-VCT 4C-2.5 sq.mm.
- HDPE. Dia. 1"
รวมราคารายการที่ 11
ระบบรักษาความปลอดภัยแบบรวมศูนย์
(ระบบโทรทัศน์วงจรปิด และควบคุมการเข้า - ออก)
ระบบโทรทัศน์วงจรปิด
- Main Server
- CCTV Work Station, Management Software & Remote Viewing (CMS)
- 43" Monitor
- NVR
- Main Rack 19" 42U (MSIDF1)
- SWITCH
- UPS 15 Min
- Controller Unit
- Video Surveillance Base Package : Hardware
- Accessories
- IP Color Camera fixed type indoor WDR
- IP Dome Color Camera fixed type indoor WDR
- IP Color Camera PTZ type outdoor day/night WDR
- Media Converter
- UTP Cat6A
- อุปกรณ์ประกอบและอื่นๆสำหรับท่อรางเดินสาย
ระบบควบคุมการเข้า-ออก
- UPS 115 Min
- 8 Readers Controller
- Access Control Card Reader
- Electric Magnetic Door Lock w/Door Status
- Exit Push Button
- Access Buzzer Alarm
- Card
- Manual Break Glass
- Magnetic Contact for Door Status
- Power Supply 12VDC
- Power Supply 24VDC
- Field Controller
- เต้ารับ RJ 45 CAT6A
- Twisted Pair w/ Shield 22AWG.
- VCT 4C-1.5 sq.mm.
- VCT 3C-1.5 sq.mm.
- VCT 2C-1.5 sq.mm.
รวมราคารายการที่ 12
ระบบควบคุมไฟฟ้าแสงว่าง
- CNI
- LCP
สายไฟฟ้่า
- UTP CAT 6
ท่อร้อยสาย
รวมราคารายการที่ 13
- Master Station
- Media converter
- Video call point
- AED Station
- IP Video Sub Station
- Call Button with Pull cord
- Call Reset Button
- Push Button
- IP Audio Intercom Station
- Emergency Switch and Pull Cord
- Handset
- Emergency Lamp & Buzzer
- POE Switch 1x24 Port
- POE Switch 1x4 Port
- Power Supply
- Fiber Optic Cable 6 C Multi Mode
- Fiber Optic Cable 12 C Single Mode
- TIEV 4C-0.65 sq.mm.
รวมราคารายการที่ 14
- Smart Toilet System
- Digital Signage
- Gateway
- Router
- PIR
รวมราคารายการที่ 15
รวมราคารายการที่ 1 - 15
เอกสารราคาค่าก่อสร้างหมวดงานระบบสุขาภิบาล
#REF!
หมวดงานระบบสุขาภิบาล
ระบบน้ำเย็น
ระบบน้ำรีไซเคิล
ระบบระบายและบำบัดน้ำเสีย
ระบบระบายน้ำฝน
ระบบป้องกันอัคคีภัย
ระบบไฟฟ้าสำหรับงานสุขาภิบาล
ระบบแก๊ส LPG
รวมราคาหมวดงานระบบสุขาภิบาล
เครื่องสูบน้ำและอุปกรณ์ประกอบ
93A-1-CBP-01
ตัว
93A-LPFP-01,02
Anti-Vortex Plate
ระบบท่อประปา
ท่อประปาฝังดิน (HDPE PN10)
- Dia. 4"
- Fitting & Hanger Support
ท่อประปาภายในอาคาร (PP-R80 PN10)
- Dia. 6"
- Dia. 3"
- Dia. 2 1/2"
- Dia. 2"
- Dia. 1 1/2"
- Dia. 1 1/4"
- Dia. 1"
- Dia. 3/4"
- Dia. 1/2"
Flexible Connector (สำหรับรองรับการทรุดตัวของท่อ)
ค่าทาสี
ท่อประปาในห้องปั๊ม (Stainless Steel)
วาล์ว
Gate Valve
Ball Valve
Butterfly Valve
Strainer
Check Valve
Flexible Connector
Modulation Float Valve
Water Meter
- Dia. 2-1/2"
Hose Bibb
Automatic Air-Vent
Water Hammer Arrestor
- 160FU
- 80FU
- 70FU
- 60FU
- 50FU
- 40FU
- 12FU
- 10FU
- 8FU
PRV Station
อื่นๆ (ระบุ)
ท่อรีไซเคิล
ท่อรีไซเคิลภายในอาคาร (PP-R80 PN10)
- 95FU
- 35FU
- 20FU
- 5FU
ระบบท่อระบายน้ำเสีย
ท่อโสโครก ท่อน้ำเสีย ท่อน้ำทิ้งฝังดิน
(PVC Class 13.5)
ท่อโสโครก ท่อน้ำเสีย ท่อน้ำทิ้งในอาคาร
ท่ออากาศ
(PVC Class 8.5)
- Dia. 8"
ท่อน้ำทิ้งครัว
(PP Class B)
อุปกรณ์ประกอบท่อระบายน้ำเสีย
Clean Out
Floor Clean Out
Floor Drain
U-Trap
Vent Through Air
ระบบท่อระบายน้ำฝน
ท่อระบายน้ำฝนภายในอาคาร (PVC Class 13.5)
ท่อระบายน้ำฝนฝังดิน (HDPE PN6)
อุปกรณ์ประกอบการระบายน้ำฝน
Roof Drain
ระบบท่อป้องกันอัคคีภัย
ท่อป้องกันอัคคีภัยฝังดิน
(HDPE PN20)
ท่อป้องกันอัคคีภัยในอาคาร
(BSP Schdule 40 Grade A)
Automatic Air Vent
Floor Control Valve
Flow Switch
Sight glass
หัวกระจายน้ำดับเพลิง
Up-Right Sprinkler
Pendent Sprinkler
Side Wall Sprinkler
อุปกรณ์ประกอบระบบป้องกันอัคคีภัย
ตู้สายฉีดน้ำดับเพลิง (FHC) พร้อมอุปกรณ์
Fire Department Connection 2-4"x2-1/2"x2-1/2"
Portable fire extinguisher (ABC) 10 ปอนด์
ถัง
Portable fire extinguisher (CO2) 10 ปอนด์
Portable fire extinguisher (K) 10 ปอนด์
ตู้ควบคุม
- 93A-1ESP9
- 93A-1ESP10
ตู้ควบคุมย่อย
- ตู้ควบคุมย่อยขนาด 3P,32A
- ตู้ควบคุมย่อยขนาด 3P,40A
- ตู้ควบคุมย่อยขนาด 3P,50A
- IEC-01 70 Sq.mm.
- IEC-01 50 Sq.mm.
- IEC-01 16 Sq.mm.
- IEC-01 4 Sq.mm.
- IEC-01 2.5 Sq.mm.
- IEC 01. 1.5 Sq.mm.
Gas Station
3rd Party Inspection
Fee for Lincense from Department of Energy Business
Gas Cylinders 48 Kg
Gas Detector
Signal Cable + Conduit
(BSP Schdule 40 Grade B Seamless)
Gas Meter Set with Valve and Accessories
Dia 3/4"
รวมราคารายการที่ 1 - 7
เอกสารราคาค่าก่อสร้างหมวดงานระบบปรับอากาศและระบายอากาศ
หมวดงานระบบปรับอากาศและระบายอากาศ
เครื่องปรับอากาศ
พัดลมระบายอากาศ
งานท่อน้ำยาและอุปกรณ์ประกอบ
งานท่อลมและอุปกรณ์กระจายลม
ระบบไฟฟ้า และอุปกรณ์ควบคุม
การรับประกัน 2 ปี
รวมราคาหมวดงานระบบปรับอากาศและระบายอากาศ
Dx-Coil Split Type
- A-R01CDU(S)/FCU(S)-01 to 08
- A-R02CDU(S)/FCU(S)-01 to 08
- A-R03CDU(S)/FCU(S)-01 to 06
- A-R03CDU(S)/FCU(S)-07
- A-R03CDU(S)/FCU(S)-08
- A-R03CDU(S)/FCU(S)-09
- A-R03CDU(S)/FCU(S)-10 to 16
- A-R04CDU(S)/FCU(S)-01
- A-R04CDU(S)/FCU(S)-02, 04
- A-R04CDU(S)/FCU(S)-03
- Hanger and Support
- Vibration Isolator
พัดลม
- A-R01EF-01
- A-R01EF-02 to 05
- A-R01EF-06
- A-R01EF-07
- A-R02EF-01
- A-R02EF-02 to 05
- A-R02EF-06
- A-R02EF-07
- A-R02EF-08, 09
- A-R01FF-01
- A-R02FF-01
- A-R03EF-01,02
- A-R03EF-03
- A-R03EF-04
- A-R03EF-05
- A-R03EF-06, 07, 12, 13, 16
- A-R03EF-08, 09
- A-R03EF-10, 17
- A-R03EF-11
- A-R03EF-14, 15
- A-R03EF-16, 17
- A-R03EF-02
- A-R03FF-01 to 05
- A-U01EF-01
- A-U01EF-02
- A-U03EF-01
- A-U03EF-02
- A-R04EF-01, 02, 03, 05
- A-R04EF-04
- A-R04FF-01
- A-U05EF-01, 02
Refrigerant Pipe
Hard Drawn Type M
- Dia.  1/4"
- Dia.  3/8"
- Dia.  1/2"
- Dia.  5/8"
- Dia.  3/4"
- Dia.  7/8"
- Dia.  1 1/8"
Hard Drawn Type L
Condensated Drain (PVC. Cl. 5)
- Dia.  1"
- Dia.  1 1/2"
ฉนวนหุ้มท่อน้ำยา
(3/4" thk. Closed Cell Elastomeric Foam)
(3/8" thk. Closed Cell Elastomeric Foam)
- Glue and Accessories
อุปกรณ์ประกอบและอื่นๆ
- PVC Cover for Out Door Pipe
- Refrigerant Chargeing
งานท่อลม
กรณีใช้ท่อลมสังกะสี
Galvanized Steel Sheet
- BWG # 26
ตร.ฟ
- BWG # 24
- BWG # 22
- Duct Fitting And Accessories
ฉนวนหุ้มท่อลม
- 1"THK CLOSED CELL INSULATION
1.5 lb/FT3
-  Glue, Pin and Accessories
กรณีใช้ท่อลมชนิด Pre-Insulate duct
Pre insulate duct
Return air chamber
Flexible Duct W/Insulation
- Dia. 10"
- Dia. 12"
Duct work for LAB
Diffuser and Grilles
Transfer Air Grilles
- 24"x24"
- 30"x16"
- 40"x20"
- 60"x8"
- 112"x8"
Return Air Grilles
- 8"x12"
Exhaust Air Grilles
- 4"x4" w/VD
- 5"x5" w/VD
- 8"x8" w/VD
- 12"x12" w/VD
- 16"x16" w/IS
- 16"x8" w/IS
- 20"x8" w/IS
- 20"x12" w/IS
- 24"x8" w/IS
- 32"x16" w/IS
- 36"x8" w/IS
- 40"x16" w/IS
- 80"x16" w/IS
Fresh Air Grilles
Service Panel
Counter Wieght Damper 25 Pa, Adjustable Type
ระบบไฟฟ้า
A-R01-2AP1
A-R02-2AP1
A-R03-1AP1
A-R03-1AP2
- IEC-01 6 Sq.mm.
อุปกรณ์ควบคุมอัตโนมัติ
- Fan Switch (On/Off)
- Thermostat for FCU (Wire)
- Thermo Switch
- Timer Control
- Weather Proof Isolator Switch
รวมราคารายการที่ 1 - 6
เอกสารราคาค่าก่อสร้างหมวดงานระบบลิฟต์
สรุปราคาหมวดงานระบบลิฟต์และบันไดเลื่อน
ลิฟต์โดยสารและบันไดเลื่อน
รวมราคาหมวดงานระบบงานระบบลิฟต์และบันไดเลื่อน
ลิฟต์โดยสารและคนพิการ (A-R01-E-01)
- ลิฟต์โดยสารและคนพิการ พร้อมชุดควบคุม
Included
ลิฟต์โดยสารและคนพิการ (A-R02-E-02)
บันไดเลื่อน (A-R01-ES01)
- บันไดเลื่อน พร้อมชุดควบคุม
บันไดเลื่อน (A-R01-ES02)
บันไดเลื่อน (A-R01-ES03)
บันไดเลื่อน (A-R02-ES01)
บันไดเลื่อน (A-R02-ES02)
เอกสารสรุปราคาค่าก่อสร้าง
หมวดงานโครงสร้าง
หมวดงานสถาปัตยกรรม
หมวดงานระบบลิฟต์
รวมราคาค่าก่อสร้าง พื้นที่ฝั่งขาเข้ากรุงเทพฯ
- Fuel Day Tank 8 HRS
- B-R02-MDB1
- B-R02-MDB2
- CAP1 (B-R02-MDB1)
- CAP2 (B-R02-MDB2)
- B-R02-EMDB
- B-U05-MDB
- CAP1 (A-U07-MDB1)
- B-U05-EMDB
- B-R01-1DP1
- B-R01-2DP1
- B-R02-1DP1
- B-R02-2DP1
- B-R03-2DP1
- B-R01-1EDP1
- B-R03-2EDP1
- B-C01-2DP1
- B-R02-1DP2
- B-U04-1DP2
- B-R01-1P1
- B-R01-1P2
- B-R01-2P1
- B-R02-1P1
- B-R02-1P2
- B-R02-2P1
- B-R03-2P1
- B-R01-1EP1
- B-R01-2EP1
- B-R02-1EP1
- B-R02-2EP1
- B-R03-2EP1
- B-C01-2P1
- B-C01-2EP1
- B-C01-2P2
- B-U04-1P1
- B-U04-1P2
- B-L-1P1
- B-U06-1CU1
- B-U01-1EP1
- B-U04-1EP1
- B-U05-1EP1
- B-R01-1IDF1
- B-R01-2IDF1
- B-R02-1IDF1
- B-R02-2IDF1
- B-R03-1IDF1
- B-R03-2IDF1
- B-U01-1IDF1
- B-U03-1IDF1
- B-U04-1IDF1
- B-U05-1IDF1
- B-U07-1IDF1
- Call Station, 15-Keys
- Keypad Control, 20-Keys
- Main Network Server
True
93B-1-CBP-01
93B-1-CBP-02
93B-LPFP-01
ท่อประปาฝังดิน (PB SDR 13.5)
ท่อประปาภายในอาคาร (PP-R80 SDR 11)
- 210FU
- 100FU
- 90FU
- 30FU
- 18FU
- 6FU
- Dia. 1-1/2"
- 25FU
Grease Trap
93B-GT-01
Fire Department Connection3-2 1/2"x6"
Portable fire extinguisher (ABC)
Portable fire extinguisher (CO2)
- 93B-1ESP7
- NYY 50 Sq.mm
- NYY 16 Sq.mm
- NYY 4 Sq.mm
- NYY 2.5 Sq.mm
- IEC-01 10 Sq.mm.
- IMC Dia 2-1/2"
- IMC Dia 1-1/2"
- IMC Dia 1-1/4"
- B-R01CDU(S)/FCU(S)-01 to 02
- B-R01CDU(S)/FCU(S)-03 to 04
- B-R01CDU(S)/FCU(S)-05 to 12
- B-R02CDU(S)/FCU(S)-01 to 08
- B-R03CDU(S)/FCU(S)-01 to 02
- B-R03CDU(S)/FCU(S)-03 to 07
- B-U04CDU(S)/FCU(S)-01
- B-U04CDU(S)/FCU(S)-02
- B-U04CDU(S)/FCU(S)-03
- B-U04CDU(S)/FCU(S)-04 to 05
- B-U04CDU(S)/FCU(S)-06 to 07
- B-R01EF-01, 02
- B-R01EF-03
- B-R01EF-04, 05
- B-R01EF-06
- B-R01EF-07, 08, 10, 11
- B-R01EF-09
- B-R01EF-12
- B-R01FF-01
- B-R01FF-02,03
- B-R02EF-01
- B-R02EF-02
- B-R02EF-03, 04, 06, 07
- B-R02EF-05
- B-R02EF-08, 09, 10
- B-R03FF-01, 02
- B-R03EF-01, 02
- B-R03EF-03
- B-R03EF-04 to 05
- B-R03EF-06 to 09
- B-R03EF-10
- B-R03FF-01
- B-R03FF-02
- B-U01EF-01
- B-U04EF-01
- B-U04EF-03, 04, 06, 07
- B-U04EF-05
- B-U04EF-02
- B-U04EF-08, 09
- B-U04FF-01
- B-U04FF-02
- B-U05EF-01, 02
- B-U05EF-01
- B-U05EF-02
- 6"x6" w/VD
- 14"x14" w/VD
- 10"x10"
- 16"x16"
- 20"x10"
- 24"x24" w/ISC
B-R01FF-01
B-R03FF-01
B-R01-2AP1
B-R02-2AP1
B-U04-1AP1
C01-2AP1
B-C01-2AP1
ลิฟต์โดยสารและคนพิการ (B-R01-E01)
ลิฟต์โดยสารและคนพิการ (B-R02-E01)
ลิฟต์โดยสารและคนพิการ (B-R03-E01)
บันไดเลื่อน (B-R01-ES01)
บันไดเลื่อน (B-R01-ES02)
บันไดเลื่อน (B-R01-ES03)
บันไดเลื่อน (B-R02-ES01)
บันไดเลื่อน (B-R02-ES02)
บันไดเลื่อน (B-R03-ES01)
รวมราคารายการที่ 1 - 9
รวมราคาค่าก่อสร้าง ทางเดินเชื่อม
CROSS OVER
- Emergency Downlight
- Central Battery capacity….........
- Support & Hanger
- Heat Detector Addrss
รวมราคารายการที่ 1 - 10
รวมราคารายการที่ 1 - 4
- C-CDU-01
- 1FCU-01 to 04
- C-CDU-02
- 1FCU-05 to 08
- C-EF-01
- C-EF-02, 03
- C-FF-01
- Dia.  1 3/8"
- Dia.  1 1/4"
Square Ceilling Diffuser
- 12"x12"
Round Ceilling Diffuser
- Dia. 14"
Supply Air Grilles
- 8"x12" w/VD
- 16"x8" w/VD
- 48"x10" w/VD
- 60"x8" w/VD
PANEL BOARD
- A-C01-2AP2
- B-C01-2AP1
ลิฟต์โดยสารและคนพิการ (B-C01-E01)
บันไดเลื่อน (A-C01-ESC01,02)
สรุปหมวดงานภูมิสถาปัตยกรรม และงานภายนอกอาคาร
หมวดงานภูมิสถาปัตยกรรม
รวมราคาค่าก่อสร้าง
ระบบเมนไฟฟ้าแรงสูง
เครื่องกำเนิดไฟฟ้าฉุกเฉิน
ระบบเมนไฟฟ้าแรงต่ำ
ระบบสื่อสาร
ระบบแสงสว่างภายนอกอาคาร
ระบบโทรทัศน์วงจรปิด และ WIRELESS ACCESS POINT ภายนอกอาคาร
พื้นที่ฝั่งขาออกกรุงเทพฯ
พื้นที่ฝั่งขาเข้ากรุงเทพฯ
ระบบไฟฟ้าแรงสูงภายนอกโครงการ
สายไฟ
- สาย SAC 25 kV. 70 Sq.mm.
- สาย SAC 25 kV. 50 Sq.mm.
- สาย XLPE 24 kV. 120 Sq.mm.
- สาย XLPE 24 kV. 70 Sq.mm.
- Overhead Ground Wire
- อุปกรณ์ประกอบและอื่นๆสำหรับสายไฟ
ท่อร้อยสายไฟ
- HDPE. Dia. 5"
- HDPE. Dia. 4"
- IMC. Dia. 5"
- IMC. Dia. 4"
- IMC. Dia. 2"
- อุปกรณ์ประกอบและอื่นๆสำหรับสายท่อร้อยสายไฟ
- ค่าขยายเขตไฟฟ้าและค่าขออนุญาต
- Riser Pole 12 m with completed accessories
- Concrete Pole 12 m with completed accessories
- 2x4 Duct Bank W/Concrete Encased
- 2x2 Duct Bank W/Concrete Encased
- 2x1 Duct Bank W/Concrete Encased
- HV.Manhole Type 2T-8
- HV.Manhole Type 2T-2
- Cable Termanation Kits
ชุุด
สวิทซ์เกียร์ไฟฟ้าแรงสูง
- A-U03-HV.1 2IN 2OUT and Accessories
- A-R03-HV.1 1IN 1OUT  and Accessories
- B-R02-HV.1 2IN 2OUT and Accessories
หม้อแปลงแรงสูง
- TR.1 Oil Type (Hermetically Sealed Type)
1600kVA/22kV/400/240VAC50Hz. With Completed Accessories
- TR.2 Oil Type (Hermetically Sealed Type)
- A-R03-HV.1 Oil Type (Hermetically Sealed Type)
2000kVA/22kV/400/240VAC50Hz. With Completed Accessories
- B-R02-TR.1 Oil Type (Hermetically Sealed Type)
- B-R02-TR.2 Oil Type (Hermetically Sealed Type)
- TR Oil Type (Hermetically Sealed Type)
1000kVA/22kV/400/240VAC50Hz. With Completed Accessories
- HV&LV Cable Box
- Transformer Yard for Transformer 1 Unit
- Transformer Yard for Transformer 2 Unit
- Concrete Foudation and Supports
Deisel Generator set w/Outdoor Canopy 500kVA.0.8PF
Prime Rating
- M3-M4GCP
- ATS 4P, 500A
- B-L-1DP1
- B-L-1DP2
- B-L-1DP3
- Circuit Breaker (WP)
Electrical Handhole
ขุดและกลบดิน
- 24C-9/125 SM OS2 F/O
Communication Handhole
ดวงโคม
- Type HM01
- Type S01
- Type S02
- Type CA01
- Bollard (Type  1)
- Bollard (Type  2)
- ไฟผนัง
- ไฟส่องพื้นที่ (รัดกิ่งต้นไม้)
- ไฟส่องพื้นที่ (ปักดิน)
- ไฟเส้น Strip Light
- ไฟเส้น Strip Light (ใต้น้ำ) Type 1
- ไฟเส้น Strip Light (ใต้น้ำ) Type 2
- ไฟส่องผนังน้ำตก (ใต้น้ำ)
- ไฟเสาสูง
- ไฟส่องไม้พุ่ม (ปักดิน)
- ไฟเสาสูง แบบติด Floodlight
- Foundation
- Box Speaker 30W
- 1M4MDF1
- A-IDF_DD-01 to 16
- B-IDF_DD-01 to 11
- Outdoor Cabinet
- Wireless Access Point
- IP Color Camera fixed type Outdoor WDR
- Pole 4m w/Base
- UTP Cat6A Outdoor
- IMC. Dia. 1"
รวมราคารายการที่ 1 - 8
สรุปหมวดงานระบบสุขาภิบาลและป้องกันอัคคีภัย
ระบบท่อระบายน้ำฝนภายนอกอาคาร
ท่อประปา
- Fitting
- Hanger Support
- งานขุดดินฝังท่อและถมดินกลับ
ท่อประปาภายนอกอาคาร (PP-R80 PN10)
ปลอกหุ้มท่อ (CI Pipe Sleeve)
Valve Box
มิเตอร์น้ำ
ท่อรีไซเคิลฝังดิน (HDPE PN10)
ระบบท่อ
ท่อโสโครก ท่อน้ำเสีย ท่อน้ำทิ้งฝังดิน (HDPE PN6)
ท่อโสโครก ท่อน้ำเสีย ท่อน้ำทิ้งฝังดิน (PVC 13.5)
ท่อน้ำทิ้งครัว (PP Class B)
เครื่องสูบน้ำเสียและอุปกรณ์ประกอบ
- 93A-KP-01,02 with Valve and Accessories
- 93A-KP-03,04 with Valve and Accessories
- 93A-SP-01,02 with Valve and Accessories
- 93A-SP-03,04 with Valve and Accessories
- 93A-SP-05,06 with Valve and Accessories
- 93A-SP-07,08 with Valve and Accessories
- 93B-SP-01,02 with Valve and Accessories
- 93B-SP-03,04 with Valve and Accessories
- 93B-SP-05,06 with Valve and Accessories
Level Switch
งานท่อและวาล์วภายในบ่อ
บ่อ
ระบบบำบัดน้ำเสีย
- 93A-WSE-01,02 with Valve and Accessories
- 93A-WSE-03,04 with Valve and Accessories
- 93A-WSE-05,06 with Valve and Accessories
- 93A-WSE-07,08 with Valve and Accessories
- 93A-WSE-09,10 with Valve and Accessories
- 93A-WSE-11,12 with Valve and Accessories
- 93A-WSE-13,14 with Valve and Accessories
- 93A-WSE-15,16 with Valve and Accessories
- 93A-WSE-17,18 with Valve and Accessories
- 93A-WSP-01,02 with Valve and Accessories
- 93A-WSP-03,04 with Valve and Accessories
- 93A-WSP-05,06 with Valve and Accessories
- 93A-WSP-07,08 with Valve and Accessories
- 93A-WSP-09,10 with Valve and Accessories
- REW System
Cast Iron Cover Dia. 1,000 mm
FRP Fleed Well
Seeding & Chemical
Water Analysis
- 93B-WSE-01,02 with Valve and Accessories
- 93B-WSE-03,04 with Valve and Accessories
- 93B-WSE-05,06 with Valve and Accessories
- 93B-WSE-07,08 with Valve and Accessories
- 93B-WSE-09,10 with Valve and Accessories
- 93B-WSE-11,12 with Valve and Accessories
- 93B-WSE-13,14 with Valve and Accessories
- 93B-WSE-15,16 with Valve and Accessories
- 93B-WSE-17,18 with Valve and Accessories
- 93B-WSP-01,02 with Valve and Accessories
- 93B-WSP-03,04 with Valve and Accessories
- 93B-WSP-05,06 with Valve and Accessories
- 93B-WSP-07,08 with Valve and Accessories
- 93B-WSP-09,10 with Valve and Accessories
- 93A-DP-01,02,03,04 with Valve and Accessories
- 93B-DP-01,02,03,04 with Valve and Accessories
ท่อระบายน้ำฝน (RCP มอก. 3)
- Dia. 800 mm.
- Dia. 600 mm.
- Dia. 400 mm.
- Dia. 300 mm.
ท่อระบายน้ำฝน (HDPE PN6.3)
บ่อพักระบายน้ำฝน
- สำหรับท่อ Dia. 800 mm.
- สำหรับท่อ Dia. 600 mm.
- สำหรับท่อ Dia. 400 mm.
- Dia. 16"
ท่อประปาฝังดิน (HDPE PN20)
Check Valve 4"
ตู้ควบคุมขาออก
- 93A-1ESP1
- 93A-1ESP2
- 93A-1ESP3
- 93A-1ESP4
- 93A-1ESP5
- 93A-1ESP6
- 93A-1ESP7
- 93A-1ESP8
ตู้ควบคุมขาเข้า
- 93B-1ESP1
- 93B-1ESP2
- 93B-1ESP3
- 93B-1ESP4
- 93B-1ESP5
- NYY 50 Sq.mm.
- NYY 16 Sq.mm.
- NYY 4 Sq.mm.
- NYY 2.5 Sq.mm.
